# 公共储能与能量平衡模型

版本：v0.1，2026-09-11。负责人：tim。本文对应的约束构建器已实现，完成合成求解与技术验证；见[验证报告](../validation/CORE_Q1_SYNTHETIC.md)。整体阶段接收仍需Gate 0及模型配置冻结。

本模型面向队友交付的标准化数据，不读取或整理原始附件。符号沿用[统一符号与单位](SYMBOLS_AND_UNITS.md)，题面参数出处及候选解释见[模型假设](MODEL_ASSUMPTIONS.md)。

## 1. 内核的输入与责任

一次建模接收长度为 $T$ 的负载、光伏、价格序列，以及初始储电量和设备参数。Q1 为 $T=144$；滚动优化可只建剩余时域，但必须继承已执行后的状态。

输入负载 $L_t$、光伏 $V_t$ 和每槽动作统一为 kWh，电价为元/kWh。队友负责时间对齐与功率转换；我们负责检查接口单位、数值有限性和模型配置，并构造约束。异常输入退回说明，不由模型层静默补值、插值或重新排列。

公共内核只表达物理可行性。价格结算、预测生成、风险场景和实际执行分别由上层管理，不能让各问题重新定义储能方程。

## 2. 设备参数和变量

题面给定额定容量12000 kWh，运行储电量范围1200–10800 kWh，最大充放电功率5000 kW。以下以候选主解释“母线侧功率上限、单向效率各0.9”推导；这些参数在实现时必须显式传入，效率须满足 $0<\eta_c,\eta_d\le1$。

| 变量 | 含义 | 单位与数量 |
| --- | --- | --- |
| $G_t$ | 本时域使用的购电承诺；Q1为决策变量，执行时可固定 | kWh，$T$个 |
| $U_t$ | 紧急购电 | kWh，$T$个；Q1固定为0 |
| $C_t$ | 微网母线流入充电设备的电量 | kWh，$T$个 |
| $D_t$ | 储能经过损耗后向母线交付的电量 | kWh，$T$个 |
| $E_k$ | 电池内部储电量 | kWh，$T+1$个 |
| $W_t$ | 未被利用的一般富余电量 | kWh，$T$个，不是售电量 |

保持 $C_t,D_t,G_t,U_t,W_t\ge0$。SOC比例为 $E_k/12000$；不能把比例直接传给储电量方程。

## 3. 储能约束

母线侧单槽动作上限为：

$$
\bar C_t=P_c^{max}\Delta t,\qquad
\bar D_t=P_d^{max}\Delta t.
$$

10分钟时 $\Delta t=1/6$ 小时，二者均为 $5000/6$ kWh，内部计算不先截断为833.3333。

$$
0\le C_t\le\bar C_t,\qquad 0\le D_t\le\bar D_t.
$$

电池状态转移与上下界为：

$$
E_{t+1}=E_t+\eta_c C_t-\frac{D_t}{\eta_d},
\qquad t=0,\ldots,T-1,
$$

$$
1200\le E_k\le10800,\quad k=0,\ldots,T,\qquad E_0=E^{init}.
$$

如果后来采用电池内部侧功率上限，应约束 $\eta_c C_t$ 和 $D_t/\eta_d$；不能改变参数解释却继续使用母线侧上限。

终端策略由上层显式指定：Q1为 $E_T=E^{init}$；Q2–Q4保留日中性与跨日连续两种候选。跨日模型不能在每天0点重置储电量，也不能把每次MPC的剩余时域终点错误约束为“等于本次滚动起点”。

## 4. 母线能量平衡

$$
G_t+V_t+D_t+U_t=L_t+C_t+W_t.
$$

左边是可供电量，右边是负载、充电输入和富余。显式富余变量使“供应不少于需求”变成可检查的等式，同时保持每一项来源清楚。

本版 $W_t$ 允许包括光伏富余和已付费的过量购电；没有售电收入，也不通过负购电模拟售电。因此 $W_t$ 不能直接用于宣称光伏利用率。若要归因弃光，应在后续另设光伏使用/弃光变量及其界限，而不是把一般富余改名为弃光。

物理内核不自动决定紧急购电：Q1禁用；Q2–Q4启用时，上层给出相应费用和信息边界。仅凭全年真实负载求得物理可行计划，不等于得到可在当时执行的因果策略。

## 5. 同时充放电与 LP / MILP

物理目标是每个槽最多一个方向有流量。精确互斥可用二元变量表示：

$$
z_t\in\{0,1\},\qquad C_t\le\bar C_tz_t,\qquad
D_t\le\bar D_t(1-z_t).
$$

源计划采用先求LP松弛、再检查互斥的路线。执行时检查 $C_t>\epsilon_E$ 且 $D_t>\epsilon_E$ 是否同时成立；如出现，按计划切换MILP并重新验证，不能只把某个数组事后清零。

一个有用但有适用条件的结论：在本版允许无成本、无上限的一般富余 $W_t$，且目标不额外依赖充放电量时，给定一个LP解，令 $q=\eta_c\eta_d$，若同槽 $C_t,D_t>0$，取

$$
a=\min(C_t,D_t/q),\quad C'_t=C_t-a,\quad D'_t=D_t-qa,
\quad W'_t=W_t+(1-q)a.
$$

这保持SOC变化、购电量和原目标费用不变，且消去至少一个方向的流量。因此在这些条件下，存在不同时充放电的等价解；这不意味着求解器返回的任意最优解都自动满足互斥。若限制富余、加入不同退化费用或其他耦合约束，应重新论证，不能直接沿用该结论。

该变换是数学分析，不是本轮实施的结果修补流程。正式交付仍按上面的求解后检查与MILP回退规则验收。

## 6. 可以独立核查的守恒关系

累计储能状态变化满足：

$$
E_T-E_0=\eta_c\sum_tC_t-\frac{1}{\eta_d}\sum_tD_t.
$$

日中性时，有 $\sum_tD_t=\eta_c\eta_d\sum_tC_t$。结合母线平衡：

$$
\sum_t(G_t+U_t)=\sum_tL_t-\sum_tV_t
+(1-\eta_c\eta_d)\sum_tC_t+\sum_tW_t.
$$

这提供与逐槽残差不同的整日检查：购电节省不是能量凭空产生，充放电损耗必须出现。效率各0.9时，每母线侧充入100 kWh、再恢复初始储电量，只能向母线回送81 kWh。

## 7. 后续实现与 Gate 1 验收

拟定职责为 `build_microgrid_constraints(...)` 返回变量、约束及可独立计算的残差定义；不负责Excel读写或数据清洗。完整输入接口见[数据接口](DATA_INTERFACE.md)。

| 验收项 | 检查内容 |
| --- | --- |
| 母线残差 | 每槽 $G+V+D+U-L-C-W$ 的绝对值小于 $10^{-6}$ kWh |
| 状态残差 | 每槽 $E_{t+1}-E_t-\eta_cC_t+D_t/\eta_d$ 的绝对值小于 $10^{-6}$ kWh |
| 边界 | 145个状态、144组动作的非负性、能量界及功率界；允许同量级数值误差，报告最大违规值 |
| 初始/终端 | 与显式配置一致；检查整日累计守恒式 |
| 互斥 | 不存在两个方向同时超过容差的槽；否则不接收松弛解 |
| 情形覆盖 | 无光伏、光伏富余、SOC上下界、零动作可行解及终端条件；小例子有独立手算值 |
| 结果完整性 | 非有限值、无可行解、超时和仅有可行未最优解均明确区分；不生成伪造零结果 |

容差是源计划要求，后续若求解器缩放导致无法满足，应报告实际残差并调查，不静默放宽。这些要求已有合成测试证据，覆盖范围和仍未验证的真实数据边界见验证报告。
